# TOF101 激光测距传感器 — 通信协议与 Modbus 寄存器说明

> 本文档由三张图片整理而成：
> 1. 产品说明书「通信协议」章节截图（通信参数 / 数据帧格式 / 通信实例）
> 2. Modbus Poll 调试软件实际连接界面截图
> 3. 产品说明书「3.3 Modbus 寄存器表」

---

## 一、通信协议

### 1.1 通信基本参数

| 项目 | 参数 |
| --- | --- |
| 编码 | 8 位二进制 |
| 数据位 | 8 位 |
| 奇偶校验位 | 奇校验、偶校验、无校验，默认无校验 |
| 停止位 | 1 位、2 位，默认 1 位 |
| 错误校验位 | CRC（冗余循环码） |
| 波特率 | 1200 ~ 115200 bps，默认 9600 bps |

### 1.2 数据帧格式定义

采用 **Modbus-RTU** 通讯规约，格式如下：

**主机问询帧结构：**

| 地址码 | 功能码 | 寄存器起始地址 | 寄存器长度 | 校验码低位 | 校验码高位 |
| :---: | :---: | :---: | :---: | :---: | :---: |
| 1 字节 | 1 字节 | 2 字节 | 2 字节 | 1 字节 | 1 字节 |

**从机应答帧结构：**

| 地址码 | 功能码 | 有效字节数 | 数据一区 | 第二数据区 | 第 N 数据区 | 校验码 |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| 1 字节 | 1 字节 | 1 字节 | 2 字节 | 2 字节 | 2 字节 | 2 字节 |

### 1.3 寄存器地址（简表）

| 寄存器地址 | PLC 或组态地址 | 内容 | 操作 |
| :---: | :---: | --- | :---: |
| 0201H | 513 | 距离值，单位 mm | 只读 |

### 1.4 通信协议实例及解释

**举例：读取设备地址 0x01 的距离值**

问询帧：

| 地址码 | 功能码 | 起始地址 | 数据长度 | 校验码低位 | 校验码高位 |
| :---: | :---: | :---: | :---: | :---: | :---: |
| 0x01 | 0x03 | 0x02 0x01 | 0x00 0x01 | 0xD4 | 0x72 |

应答帧：（例如读到当前距离为 496 mm）

| 地址码 | 功能码 | 返回有效字节数 | 当前距离值 | 校验码低位 | 校验码高位 |
| :---: | :---: | :---: | :---: | :---: | :---: |
| 0x01 | 0x03 | 0x02 | 0x01 0xF0 | 0xB9 | 0x90 |

> 说明：496 mm = 0x01F0；上表校验码由 Modbus CRC16（多项式 0xA001）计算得到，与说明书问询帧 0xD4 0x72 一致，应答帧校验码 0xB9 0x90 由同算法复核。

---

## 二、Modbus Poll 调试界面实测

软件标题：`TOF101 DIST.mbp`
状态栏：`Tx = 1739 : Err = 234 : ID = 1 : F = 03 : SR = 100 ms`

### 2.1 连接参数（Read/Write Definition 对话框）

| 项目 | 值 |
| --- | --- |
| Slave ID（从站地址） | 1 |
| Function（功能码） | 03 Read Holding Registers (4x) |
| Address（起始地址） | 512（PLC 地址 = 40513） |
| Quantity（寄存器数量） | 17 |
| Scan Rate（扫描周期） | 100 ms |
| Read/Write Disabled | 未勾选 |
| Disable on error | 未勾选 |
| Rows 显示方式 | Fit to Quantity（按数量自适应） |
| Hide Alias Columns | 未勾选 |
| PLC Addresses (Base 1) | 未勾选 |
| Address in Cell | 未勾选 |
| Enron/Daniel Mode | 未勾选 |

### 2.2 请求报文（Request）

- **RTU 模式：**

  ```
  01 03 02 00 00 11 84 7E
  ```

- **ASCII 模式：**

  ```
  3A 30 31 30 33 30 32 30 30 30 30 31 31 45 39 0D 0A
  ```

  即 ASCII 字符串：`:010302000011E9\r\n`

### 2.3 实时寄存器读取值（地址 512 ~ 528）

| 地址 | Alias（别名） | 当前值 |
| :---: | --- | ---: |
| 512 | 距离 | 72 |
| 513 | 距离 | 73 |
| 514 | 距离 | 730 |
| 515 | 反射峰值 | 10 |
| 516 | 可信度 | 100 |
| 517 | 速度 | 13 |
| 518 | 温度 | 0 |
| 519 | 计数器 | 3632 |
| 520 | 子站地址 | 1 |
| 521 | 预留 | 0 |
| 522 | 反射峰值门槛 | 0 |
| 523 | 可信度门槛 | 0 |
| 524 | 预留 | 0 |
| 525 | 应用距离下限 | 0 |
| 526 | 应用距离上限 | 0 |
| 527 | 滤波系数 | 80 |
| 528 | 滤波门槛 | 80 |

---

## 三、Modbus 寄存器表（3.3 节）

> 该产品支持标准 Modbus-RTU 从站，支持标准 Modbus 通信。
> 红色标注项为 Pro 版本才可写 / 高级版本才带的寄存器。

| 寄存器地址 | 名称 | 字节数 | 说明 | 备注 | 脚本变量 |
| --- | --- | :---: | --- | --- | :---: |
| 0x0200 (512) | 距离 | 2 | 实时测量距离，超量程后为 0 | 每个测量通道占 1 个 Modbus 寄存器，2 个字节，格式为整数 | I0 |
| 0x0201 (513) | 距离 | 2 | 实时测量距离，超量程后为最大值 | 每个测量通道占 1 个 Modbus 寄存器，2 个字节，格式为整数 | I1 |
| 0x0202 (514) | 距离 | 2 | 实时测量距离，(0.1 mm 分辨率) | **在高级版本中带此寄存器，格式同上** | I2 |
| 0x0203 (515) | 反射峰值 | 2 | 激光反射峰值 | 激光反射峰值，越大越好 | I3 |
| 0x0204 (516) | 可信度 | 2 | 当前测量信号可信度 | 0 ~ 100，越大越好 | I4 |
| 0x0205 (517) | 速度 | 2 | 瞬时运动速度 | 粗略计算出当前距离变化的瞬时速度，单位 0.1 mm/s | I5 |
| 0x0206 (518) | 温度 | 2 | 探头内部温度 | 探头内部温度，整数，单位 0.1 ℃ | I6 |
| 0x0207 (519) | 计数器 | 2 | 采样计数器 | 显示当前采样次数，递增 | I7 |
| 0x0208 (520) | 子站地址 | 2 | Modbus 地址 | 探头 Modbus 地址 | I8 |
| 0x0209 (521) | 预留 | 2 | 预留 | 预留 | I9 |
| 0x020A (522) | 反射峰值门槛 | 2 | 反射峰值门槛 | 小于门槛的值会被自动过滤，**Pro 版本可写** | I10 |
| 0x020B (523) | 可信度门槛 | 2 | 可信度门槛 | 0 ~ 100，小于门槛的值会被过滤，**Pro 版本可写** | I11 |
| 0x020C (524) | 预留 | 2 | 预留 | 预留 | I12 |
| 0x020D (525) | 应用距离下限 | 2 | 应用距离下限 | 滤波距离下限，短时间超出下限的杂质值会过滤，**Pro 版本可写** | I13 |
| 0x020E (526) | 应用距离上限 | 2 | 应用距离上限 | 滤波距离上限，短时间超出上限的杂质值会过滤，**Pro 版本可写** | I14 |
| 0x020F (527) | 滤波系数 | 2 | 滤波系数 | 0 ~ 99，滤波强度从低到高 | I15 |
| 0x0210 (528) | 滤波门槛 | 2 | 滤波门槛 | 当波动小于该值时，滤波器有效 | I16 |

### 备注

1. 分辨率 0.1 mm 不是所有版本都有，并且只是分辨率为 0.1 mm，实际精度不变。
2. 寄存器值已经映射到脚本变量中，脚本程序可直接调用，例如 `@PRINT=I1@D=1`，可主动每秒发送距离值到串口上。
3. 具体协议格式以及报文实例请下载对应版本说明书查看。
